---
title: "Kníška 2.1 — Čl. 3: Klimatizační jednotky a ventilátory na střeše"
---

> [!info] Originál — Kníška 2.1, str. 56–63
> [zdroje.elektrika.cz/book/kniska-21/page/56](https://zdroje.elektrika.cz/book/kniska-21/page/56)

# Článek 3 — Připojit, či nepřipojit? Klimatizační jednotky a ventilátory na střeše

### Problém připojení ventilátoru na jímací soustavu

Starší norma ČSN 34 1390 se k podmínkám připojování střešních zařízení vyjadřovala poměrně jasně. Nová norma ČSN EN 62305 (platná od prosince 2006) situaci změnila.

Připojení ventilátoru klimatizační jednotky přímo na jímací soustavu znamená, že ochranný vodič PEN propojený s kovovou konstrukcí ventilátoru vytváří přímou cestu pro část bleskového proudu do objektu. Bleskový proud hledá nejmenší odpor — vodič PEN s uzemnění max. 2 Ω je ideální cesta.

[🔍 Hledat na elektrika.cz](https://www.google.com/search?q=(site:elektrika.cz+OR+site:diskuse.elektrika.cz+OR+site:zdroje.elektrika.cz+OR+site:elektrika.tv)+ventilátor+střecha+hromosvod+jímací+soustava+připojení)

---

### Varianty řešení a proč jiskřiště nefunguje

**Varianta pospojování:** Vodivé propojení ventilátoru s hromosvodní soustavou zamezí průniku blesku do objektu, ale v pomocném rozvaděči co nejblíže vstupu kabelů pod střechu musí být svodiče bleskových proudů Typ 1 (např. DEHNbloc Maxi). Sdělovací kabely také musí být chráněny příslušnými svodiči.

**Jiskřiště (oddělovací) — proč ne:**
- Případ 1: Blesk malé hodnoty → jiskřiště nezapálí → OK, ale jediný případ.
- Případ 2: Silný blesk → jiskřiště zapálí, proud teče oběma cestami → jiskřiště postrádá smysl.
- Případ 3: Malý bleskový proud udeří přímo do ventilátoru → jiskřiště nezapálí → veškerý proud jde do objektu přes ventilátor. Nejhorší varianta — jiskřiště vyřadilo jímací soustavu z funkce.

Jiskřiště se smí použít pouze pro uvedení dvou zemních soustav na stejný potenciál tam, kde je přímé pospojení zakázáno (katodicky chráněné potrubí apod.).

[🔍 Hledat na elektrika.cz](https://www.google.com/search?q=(site:elektrika.cz+OR+site:diskuse.elektrika.cz+OR+site:zdroje.elektrika.cz+OR+site:elektrika.tv)+jiskřiště+hromosvod+ventilátor+DEHNbloc+Maxi)

---

### Oddálený hromosvod — nejlepší řešení

> 📄 Originál: [strana 59](https://zdroje.elektrika.cz/book/kniska-21/page/59) – [63](https://zdroje.elektrika.cz/book/kniska-21/page/63)

Jde o jednoduchou úpravu jímací soustavy: správně umístěný a výškově dimenzovaný pomocný jímač, jehož ochranný úhel spolehlivě „přikryje" ventilátor. Ochranný úhel podle ČSN EN 62305 není pevný jako v ČSN 34 1390 (kde byl 112°) — mění se v závislosti na výšce jímače a třídě ochrany LPL.

U rozlehlých střech s mnoha ventilátory je výhodné kombinovat metodu ochranného úhlu s metodou valivé bleskové koule. Tím se za minimální náklady dosáhne podstatného rozšíření ochranného prostoru.

**Kovové střechy — dvě varianty:**
1. Pospojování všech kovových hmot — veškerá vedení k ventilátorům v jednom svazku z jediného místa, rozvaděč na obvodové zdi osazený DEHNbloc Maxi; podél kabelové trasy se vztyčí malé pomocné jímače.
2. „Vyzvednutí" celé jímací soustavy nad střešní krytinu — u svodů i celé jímací soustavy musí být dodržena dostatečná vzdálenost s od kovové střechy.

Cenové srovnání: varianta oddáleného hromosvodu vychází levněji než varianta pospojování při větším počtu střešních zařízení.

[🔍 Hledat na elektrika.cz](https://www.google.com/search?q=(site:elektrika.cz+OR+site:diskuse.elektrika.cz+OR+site:zdroje.elektrika.cz+OR+site:elektrika.tv)+oddálený+hromosvod+ventilátor+střecha+jímací+soustava+ochranný+úhel)

---

**Navigace:** [[knizka-2-1/02-svetelne-reklamy|← Článek 2]] | [[knizka-2-1|Obsah]] | [[knizka-2-1/04-parkoviste-bazeny|Článek 4 →]]
